> **CONFIDENTIAL — PROJECT AQUILA** · Prepared by Atlas EPC Solutions
# PURCHASE REQUISITION — UPS PACKAGE

| Field | Value |
|---|---|
| **Document No.** | AQL-ATL-PR-0031 |
| **Revision** | 0 |
| **ISO 19650 Status** | A1 |
| **Discipline** | Procurement |
| **Requested by** | Electrical (P. Deshmukh) |
| **Related spec** | AQL-ATL-EL-SPC-0012 Rev C |
| **Budget line** | ELEC-UPS-DH1-4 |

| Item | Description | Tag(s) | Qty | Spec ref |
|---|---|---|---|---|
| 1 | Modular static UPS, 500 kW, online double-conversion | UPS-01…UPS-12 | 12 | SPC-0012 |
| 2 | Battery energy storage (Li-ion LFP, 10-min) | BAT-01…BAT-12 | 12 sets | SPC-0012 §3 |
| 3 | Static transfer switch, 415 V | STS-01…STS-16 | 16 | SPC-0012 |
| 4 | FAT, commissioning support, O&M, training | — | 1 lot | SPC-0012 §4–5 |

**Required on site (ROS):** UPS-01…06 (DH1) by 15-Apr-2025; remainder phased.
**Technical evaluation basis:** efficiency ≥ 96.5%, autonomy 10 min, 2N architecture, IEC 62040-3 VFI-SS-111.

## Approval
| Requested (Eng) | Reviewed (Proc) | Approved (PM) |
|---|---|---|
| P. Deshmukh 18-Jun-24 | V. Iyer 18-Jun-24 | A. Rao 18-Jun-24 |

> *Footer:* AQL-ATL-PR-0031 Rev 0 · Confidential
