> **CONFIDENTIAL — PROJECT AQUILA** · Prepared by Atlas EPC Solutions
# BILL OF MATERIALS — UPS PACKAGE

| Field | Value |
|---|---|
| **Document No.** | AQL-ATL-PR-BOM-0012 |
| **Revision** | 1 |
| **ISO 19650 Status** | A1 |
| **Related** | AQL-ATL-PO-0012 · AQL-MCP-EL-VDS-0012 |

| Item | Component | Tag / ref | Qty | UoM | Delivery status |
|---|---|---|---|---|---|
| 1 | UPS frame 500 kW | UPS-01…UPS-12 | 12 | ea | DH1 (01–06) delivered |
| 2 | UPS power module 100 kW | (5 per frame) | 84 | ea | DH1 delivered |
| 3 | Li-ion battery rack (LFP) | BAT-01…BAT-12 | 12 | set | DH1 part-delivered |
| 4 | Battery BMS controller | — | 12 | ea | DH1 delivered |
| 5 | Static transfer switch | STS-01…STS-16 | 16 | ea | in transit |
| 6 | Maintenance bypass panel | MBP-01…MBP-12 | 12 | ea | DH1 delivered |
| 7 | Comms gateway (SNMP/Modbus) | to EPMS-01 | 12 | ea | delivered |
| 8 | Spare module (2 yr) | — | 4 | ea | delivered |

## Revision History
| Rev | Date | Description |
|---|---|---|
| 0 | 28-Sep-24 | Initial BOM |
| 1 | 05-Oct-24 | Aligned to VDS Rev 2; DH1 delivery status |

> *Footer:* AQL-ATL-PR-BOM-0012 Rev 1 · Confidential
