> **CONFIDENTIAL — PROJECT AQUILA** · Prepared by Atlas EPC Solutions
# TECHNICAL BID EVALUATION — UPS PACKAGE

| Field | Value |
|---|---|
| **Document No.** | AQL-ATL-PR-TBE-0031 |
| **Revision** | 0 |
| **ISO 19650 Status** | A1 |
| **Related** | AQL-ATL-PR-0031 (PR) · AQL-ATL-EL-SPC-0012 (Spec) |

## Bidders
| Code | Vendor |
|---|---|
| MCP | Meridian Critical Power |
| APX | Apex Power Solutions |
| NIM | Nimbus Energy Systems |

## Technical Scoring (weight in %)
| Criterion | Wt | MCP | APX | NIM | Notes |
|---|---|---|---|---|---|
| Compliance with SPC-0012 | 25 | 24 | 22 | 18 | NIM: partial deviation on THDv |
| Efficiency (≥96.5%) | 20 | 20 | 19 | 15 | NIM offered 96.0% — **non-compliant** |
| Redundancy / 2N architecture | 15 | 15 | 14 | 13 | — |
| Battery (Li-ion) & BMS | 10 | 10 | 8 | 8 | MCP integrated cell-level BMS |
| Delivery to ROS | 10 | 9 | 7 | 9 | APX risk on ROS |
| Service network (India) | 10 | 10 | 9 | 7 | — |
| Type-test evidence (IEC 62040) | 10 | 10 | 9 | 8 | — |
| **Total** | **100** | **98** | **88** | **78** | |

**Technical recommendation:** **Meridian Critical Power (MCP)** — highest compliance, meets
efficiency requirement. Nimbus (NIM) **technically non-compliant** on efficiency (96.0% < 96.5%).
Proceed to commercial evaluation with MCP and APX.

## Committee
| Chair (Eng Mgr) | QA | Procurement |
|---|---|---|
| P. Deshmukh | M. Fernandes | V. Iyer |
| 25-Jul-24 | 25-Jul-24 | 25-Jul-24 |

> *Footer:* AQL-ATL-PR-TBE-0031 Rev 0 · Confidential
