> **CONFIDENTIAL — PROJECT AQUILA** · Vendor submittal by Meridian Critical Power (MCP) · Reviewed by Atlas EPC Solutions
# VENDOR DATA SHEET — UPS (Meridian Critical Power)

| Field | Value |
|---|---|
| **Document No.** | AQL-MCP-EL-VDS-0012 |
| **Revision** | 2 |
| **ISO 19650 Status** | B1 (approved with comments) |
| **Vendor** | Meridian Critical Power |
| **Related** | AQL-ATL-PO-0012 · AQL-ATL-EL-SPC-0012 Rev C |
| **Review status** | Code 2 — Approved with comments |

## Offered Equipment
| Parameter | Vendor offer | Spec req | Compliance |
|---|---|---|---|
| Topology | Online double-conversion VFI-SS-111 | same | ✔ |
| Unit rating | 500 kW modular (5 × 100 kW modules) | 500 kW | ✔ |
| Efficiency (double-conversion) | 96.8% @ 50–100% | ≥96.5% | ✔ |
| Eco-mode efficiency | 99.1% | ≥99% | ✔ |
| Output THDv (linear) | 1.4% | <2% | ✔ |
| Autonomy | 10 min @ full load (Li-ion) | 10 min | ✔ |
| Overload | 125%/10min, 150%/1min | same | ✔ |
| Comms | SNMP + Modbus TCP | to EPMS-01/BMS-01 | ✔ |
| Short-circuit contribution | Coordinated 65 kA (per RFI-0052) | ≤65 kA | ✔ |

## Reviewer Comments (Atlas) — to close before Rev 3
1. Provide IEC 62040-3 type-test certificate for 500 kW frame (received Rev 2).
2. Confirm battery cabinet seismic anchoring detail (**Zone II**) — **basis of NCR-0037 at FAT**.
3. Submit final GA with clean-earth terminal per SI-0044.

## Submittal Register (attached to VDS)
| Item | Status |
|---|---|
| GA drawings | Approved |
| Single-line | Approved |
| Type-test certs | Approved |
| FAT procedure | Approved (ref ITP-0009) |
| O&M manual | Pending (Rev 3) |

## Revision History
| Rev | Date | Description |
|---|---|---|
| 0 | 15-Sep-24 | Initial submittal |
| 1 | 28-Sep-24 | Efficiency curves added |
| 2 | 05-Oct-24 | Type-test cert added; comments 2–3 open |

> *Footer:* AQL-MCP-EL-VDS-0012 Rev 2 · Confidential
