> **CONFIDENTIAL — PROJECT AQUILA** · Prepared by Atlas EPC Solutions (QA/QC)
# INSPECTION RELEASE NOTE (IRN) — UPS DH1

| Field | Value |
|---|---|
| **Document No.** | AQL-ATL-QA-IRN-0028 |
| **Revision** | 0 |
| **Status** | Released |
| **Date** | 12-Mar-2025 |
| **Equipment** | UPS-01…UPS-06, BAT-01…BAT-06, MBP-01…06 (DH1) |
| **Vendor / PO** | Meridian Critical Power / AQL-ATL-PO-0012 |
| **Basis** | FAT AQL-MCP-CX-FAT-0012; NCR-0037 CLOSED via CAR-0037 |

## Release Statement
FAT (Cx L1) witnessed and accepted. All ITP (AQL-ATL-QA-ITP-0009) hold points cleared,
including item 7 (seismic anchoring) following closure of **NCR-0037**. Goods **released for
dispatch** to site (DAP Shamshabad). Milestone payment 70% authorised per PO terms.

| Released items | Qty | Result |
|---|---|---|
| UPS-01…06 | 6 | Pass |
| BAT-01…06 | 6 sets | Pass (post-rework) |
| MBP-01…06 | 6 | Pass |

## Sign-off
| QA (Atlas) | Helios/CxA witness | Vendor |
|---|---|---|
| M. Fernandes 12-Mar-25 | NBC witness 12-Mar-25 | MCP 12-Mar-25 |

> *Footer:* AQL-ATL-QA-IRN-0028 Rev 0 · Confidential
