> **CONFIDENTIAL — PROJECT AQUILA** · Prepared by Atlas EPC Solutions (QA/QC)
# PUNCH / SNAG LIST — DH1 ELECTRICAL ROOMS

| Field | Value |
|---|---|
| **Document No.** | AQL-ATL-QA-PUN-0003 |
| **Revision** | 2 |
| **Status** | OPEN (3 of 7 open) |
| **Related** | AQL-NBC-CX-SAT-0012 (SAT) · UPS-01…06 |

Category: A = must fix before RFS · B = fix before handover · C = minor.

| # | Location | Description | Cat | Raised | Owner | Status |
|---|---|---|---|---|---|---|
| P01 | UPS Rm A | O&M manual (final Rev) outstanding from MCP | B | 05-Apr-25 | MCP | Open |
| P02 | UPS Rm A | Clean-earth label missing on earth bar (SI-0044) | C | 12-May-25 | OHM | Closed |
| P03 | UPS Rm B | Cable gland torque record incomplete C-DH1-0201 | A | 18-Jun-25 | OHM | Closed |
| P04 | UPS Rm A | Battery cabinet BAT-02 door interlock sticky | B | 18-Jun-25 | MCP | Open |
| P05 | UPS Rm B | EPMS point mapping mismatch STS-04 | A | 18-Jun-25 | OCA | Open |
| P06 | UPS Rm A | Touch-up paint on containment TR-A1 | C | 18-Jun-25 | NBX | Closed |
| P07 | UPS Rm A/B | As-built markup for DWG-1020 pending | B | 18-Jun-25 | Atlas EL | Closed |

**Note:** Items P03/P05 (Category A) must be cleared before IST (AQL-NBC-CX-IST-0002) and RFS.

## Revision History
| Rev | Date | Description |
|---|---|---|
| 1 | 05-Apr-25 | Initial (delivery items) |
| 2 | 20-Jun-25 | SAT snags added |

> *Footer:* AQL-ATL-QA-PUN-0003 Rev 2 · Confidential
