> **CONFIDENTIAL — PROJECT AQUILA** · Prepared by OhmFlow Electricals (OHM) · Approved by Atlas EPC Solutions
# METHOD STATEMENT — UPS INSTALLATION (DH1)

| Field | Value |
|---|---|
| **Document No.** | AQL-OHM-EL-MS-0015 |
| **Revision** | 1 |
| **ISO 19650 Status** | A1 |
| **Discipline** | Electrical (installation) |
| **Subcontractor** | OhmFlow Electricals (OHM) |
| **Equipment** | UPS-01…UPS-06, BAT-01…BAT-06, STS, MBP |
| **Related** | AQL-ATL-QA-ITP-0009 · AQL-ATL-EL-CBS-0004 · AQL-ATL-HS-PTW-0231 · DWG-1010/1011 |

## 1. Scope
Receipt, positioning, anchoring, terminating and pre-energisation checks of DH1 UPS system
following delivery inspection (MIR AQL-ATL-QA-MIR-0031, L2 Yellow Tag).

## 2. Sequence of Work
1. Confirm Yellow Tag (L2) acceptance and area readiness (raised floor, earth grid per DWG-1030).
2. Rig and position UPS-01…06 to layout DWG-1010/1011; anchor battery cabinets with **Zone II
   seismic kit** (per NCR-0037 rework — verify anchor torque).
3. Install STS and Maintenance Bypass Panels; land power cables per Cable Schedule
   AQL-ATL-EL-CBS-0004 (C-DH1-0101…0205); torque and record.
4. Bond clean earth per Site Instruction AQL-ATL-EL-SI-0044 (cable C-DH1-EARTH1).
5. Megger/insulation-resistance checks before energisation (record for L3).
6. Handover to commissioning for L3 pre-commissioning (AQL-NBC-CX-PCC-0012).

## 3. Hold Points (align to ITP-0009)
- H1 Seismic anchoring inspection (item 7) — Atlas QA witness.
- H2 Cable termination torque records complete before energisation.
- H3 Permit to Work + LOTO in force before any live work (AQL-ATL-HS-PTW-0231 / LOTO-0001).

## 4. Resources / Plant
Certified electricians (×6), rigging crew, torque tools (calibrated), IR tester, forklift.

## 5. HSE
Hot Work Permit for any cutting/grinding; LOTO on LV-SWGR-A1/B1 feeders during termination.
Toolbox talk (AQL-ATL-HS-TBT series) each shift.

## Revision History
| Rev | Date | Description |
|---|---|---|
| 0 | 20-Feb-25 | Initial |
| 1 | 15-Mar-25 | Added seismic anchor verification (NCR-0037), earth bonding (SI-0044) |

## Approval
| Prepared (OHM) | Reviewed (Atlas EL) | Approved (Constr Mgr) | HSE |
|---|---|---|---|
| OHM 15-Mar-25 | P. Deshmukh | J. Pillai | D. Sharma |

> *Footer:* AQL-OHM-EL-MS-0015 Rev 1 · Confidential
