> **CONFIDENTIAL — PROJECT AQUILA** · FAT by Meridian Critical Power (MCP), witnessed by Atlas & Helios/NBC
# FACTORY ACCEPTANCE TEST (FAT) REPORT — UPS (Cx Level 1)

| Field | Value |
|---|---|
| **Document No.** | AQL-MCP-CX-FAT-0012 |
| **Revision** | 0 |
| **Cx Level** | L1 (Factory) |
| **Date** | 10-Feb-2025 |
| **Location** | Meridian Critical Power factory |
| **Equipment** | UPS-01…UPS-06, BAT-01…BAT-06 (DH1) |
| **PO / Spec / ITP** | AQL-ATL-PO-0012 · AQL-ATL-EL-SPC-0012 Rev C · AQL-ATL-QA-ITP-0009 |

## Test Results
| # | Test (ITP ref) | Criteria | Measured | Result |
|---|---|---|---|---|
| 1 | Visual & construction | Spec | Conform | ✔ |
| 2 | Full-load burn-in (item 3) | 500 kW, 4 h | Stable | ✔ |
| 3 | Efficiency (item 4) | ≥96.5% | **96.8%** | ✔ |
| 4 | Eco-mode efficiency | ≥99% | 99.1% | ✔ |
| 5 | Output THDv | <2% | 1.4% | ✔ |
| 6 | Battery autonomy (item 5) | 10 min @ full | 10.4 min | ✔ |
| 7 | Transfer/bypass (item 6) | seamless | 0 ms break | ✔ |
| 8 | **Seismic anchoring (item 7 HOLD)** | Zone II detail | **Non-seismic fixings found** | **✗ → NCR-0037** |

## FAT Outcome
Electrical performance **PASS**. Battery-cabinet seismic anchoring **FAIL** (Hold Point).
**Non-conformance AQL-ATL-QA-NCR-0037 raised.** Dispatch withheld until rework verified.
Re-inspection 03-Mar-25 (Pass); NCR closed via CAR-0037; released via IRN-0028.

## Sign-off
| Vendor (MCP) | Atlas QA | Helios/NBC witness |
|---|---|---|
| MCP 10-Feb-25 | QA Engr 10-Feb-25 | NBC 10-Feb-25 |

> *Footer:* AQL-MCP-CX-FAT-0012 Rev 0 · Confidential
