> **CONFIDENTIAL — PROJECT AQUILA** · Prepared by Atlas EPC Solutions (Electrical)
# REQUEST FOR INFORMATION (RFI)

| Field | Value |
|---|---|
| **RFI No.** | AQL-ATL-EL-RFI-0052 |
| **Status** | CLOSED |
| **Raised** | 25-Jun-2024 |
| **Response due** | 02-Jul-2024 |
| **Responded** | 05-Jul-2024 |
| **Discipline** | Electrical |
| **Related** | AQL-ATL-EL-SPC-0012 · AQL-ATL-EL-DBR-0002 · leads to AQL-ATL-EL-SI-0044 |

## Question (Atlas → Employer's Engineer)
1. Confirm the maximum prospective short-circuit contribution to be coordinated at the LV board
   for the UPS bypass path. DBR §3 states 65 kA for 1 s at main LV boards — confirm the UPS
   static-bypass short-circuit withstand basis for Spec-0012.
2. Clarify clean-earth (functional earth) bonding topology for the UPS rooms — separate clean
   earth bar bonded at single point vs multi-point.

## Response (Employer's Engineer)
1. Confirmed: coordinate UPS bypass to **65 kA / 1 s**. UPS static bypass to withstand and
   selective coordination to be demonstrated at SAT. Spec-0012 Rev C to reflect the value.
2. Provide a **separate clean-earth bar per UPS room, single-point bonded** to the main earth
   grid via a dedicated conductor. Update earthing drawing DWG-1030 and issue a Site Instruction
   for the revised bonding detail.

## Close-out Actions
- Spec-0012 updated to Rev C (fault level captured). ✔
- DWG-1030 revised to Rev 2. ✔
- **Site Instruction AQL-ATL-EL-SI-0044 issued** for clean-earth bonding. ✔

## Sign-off
| Raised (Atlas EL) | Responded (Emp Engr) | Closed (Eng Mgr) |
|---|---|---|
| P. Deshmukh 25-Jun-24 | Emp Engr 05-Jul-24 | 08-Jul-24 |

> *Footer:* AQL-ATL-EL-RFI-0052 · Confidential · CLOSED
