> **CONFIDENTIAL — PROJECT AQUILA** · Vendor query by Meridian Critical Power (MCP)
# TECHNICAL QUERY / CLARIFICATION (TQ)

| Field | Value |
|---|---|
| **TQ No.** | AQL-MCP-EL-TQ-0018 |
| **Status** | Closed |
| **Raised** | 30-Aug-2024 |
| **From** | Meridian Critical Power (MCP) |
| **Related** | AQL-ATL-EL-SPC-0012 Rev C · AQL-ATL-PR-MAR-0044 |

## Query
Spec Rev C requires 10-minute autonomy with end-of-life margin. Confirm whether autonomy is to
be demonstrated at beginning-of-life (BoL) or end-of-life (EoL) capacity for FAT.

## Response (Atlas Engineering)
Demonstrate **10 minutes at BoL at FAT**, with EoL margin evidenced by the Li-ion sizing
calculation (AQL-ATL-EL-CAL-0007 Rev B, §4). EoL capacity retention warranty (≥80% at 15 yr)
to be stated in the O&M submittal.

## Close-out
Autonomy demonstrated 10.4 min at FAT (AQL-MCP-CX-FAT-0012). TQ closed.

| Raised (MCP) | Responded (Atlas EL) | Closed |
|---|---|---|
| MCP 30-Aug-24 | P. Deshmukh 04-Sep-24 | 06-Sep-24 |

> *Footer:* AQL-MCP-EL-TQ-0018 · Confidential
