> **CONFIDENTIAL — Project Meghdoot** · Prepared by Atlas EPC Solutions
# PURCHASE ORDER — UPS PACKAGE

| Field | Value |
|---|---|
| **PO No.** | MGD-ATL-PO-0012 |
| **Revision** | 1 |
| **ISO 19650 Status** | A1 |
| **Supplier** | Meridian Critical Power (MCP) |
| **Buyer** | Atlas EPC Solutions Pvt Ltd |
| **PO Date** | 22-Aug-2024 |
| **PO Value** | ₹ 41.2 Cr (incl. Li-ion per VO-0011) |
| **Related** | MGD-ATL-PR-CBE-0031 · MGD-ATL-EL-SPC-0012 Rev C · MGD-ATL-CO-VO-0011 |

## Line Items
| Line | Description | Tag(s) | Qty | Unit price (₹) | ROS |
|---|---|---|---|---|---|
| 10 | Modular UPS 500 kW (online double-conversion) | UPS-01…UPS-12 | 12 | — | Phased; DH1 by 15-Apr-25 |
| 20 | Li-ion (LFP) battery energy storage, 10-min | BAT-01…BAT-12 | 12 sets | — | with respective UPS |
| 30 | Static transfer switch 415 V | STS-01…STS-16 | 16 | — | Phased |
| 40 | FAT (L1), site Cx support, O&M, training | — | 1 lot | — | — |

## Key Commercial Terms
| Term | Detail |
|---|---|
| Payment | 20% advance / 70% on FAT-clearance + dispatch / 10% on SAT |
| Delivery | Ex-works + delivered site; Incoterms DAP Shamshabad |
| LDs | 0.5%/week, cap 5% of PO value |
| Warranty | 24 months from RFS or 30 months from delivery, whichever first |
| Inspection | FAT witnessed; goods released only via IRN (MGD-ATL-QA-IRN-0028) |
| Quality | Comply with ITP MGD-ATL-QA-ITP-0009 |

## Revision History
| Rev | Date | Description |
|---|---|---|
| 0 | 22-Aug-24 | PO issued |
| 1 | 18-Sep-24 | Battery line updated to Li-ion per VO-0011 |

## Authorisation
| Buyer (Proc) | Approved (PD) | Accepted (Supplier) |
|---|---|---|
| V. Iyer | S. Krishnan | Meridian Critical Power (auth. sig.) |
| 22-Aug-24 | 22-Aug-24 | 26-Aug-24 |

> *Footer:* MGD-ATL-PO-0012 Rev 1 · Confidential
