> **CONFIDENTIAL — Project Meghdoot** · Prepared by Atlas EPC Solutions (QA/QC)
# MATERIAL INSPECTION REPORT (MIR) — UPS DELIVERY (Cx L2)

| Field | Value |
|---|---|
| **Document No.** | MGD-ATL-QA-MIR-0031 |
| **Revision** | 0 |
| **Date** | 05-Apr-2025 |
| **Cx Level** | L2 — Delivery & Pre-Installation (Yellow Tag) |
| **Equipment** | UPS-01…UPS-06, BAT-01…BAT-06 |
| **Vendor / PO** | Meridian Critical Power / MGD-ATL-PO-0012 |
| **Basis** | IRN MGD-ATL-QA-IRN-0028 |

| Check | Result | Note |
|---|---|---|
| Delivery matches IRN/BOM (BOM-0012) | ✔ | 6 UPS, 6 battery sets, 6 MBP |
| Transit damage inspection | ✔ | No damage; shock indicators intact |
| Nameplate vs Equipment List (ELS-0001) | ✔ | Tags UPS-01…06 confirmed |
| Seismic anchoring kit present | ✔ | Zone II kit (post NCR-0037 rework) |
| Documentation (O&M, certs) | ⚠ | O&M manual Rev pending (VDS comment) |

**Outcome:** Accepted for installation (Yellow Tag). Minor documentation punch item logged to
MGD-ATL-QA-PUN-0003. Handover to installation subcontractor OhmFlow per MS MGD-OHM-EL-MS-0015.

## Sign-off
| QA (Atlas) | Store/Logistics | Install SC (OHM) |
|---|---|---|
| QA Engr 05-Apr-25 | 05-Apr-25 | OHM 05-Apr-25 |

> *Footer:* MGD-ATL-QA-MIR-0031 Rev 0 · Confidential
