> **CONFIDENTIAL — Project Meghdoot** · Prepared by Atlas EPC Solutions (QA/QC)
# QUALITY ACCEPTANCE CERTIFICATE — UPS SYSTEM (DH1)

| Field | Value |
|---|---|
| **Document No.** | MGD-ATL-QA-QAC-0012 |
| **Revision** | 0 |
| **Status** | Issued (conditional) |
| **System** | SYS-EL-03 (UPS & critical power), DH1 — UPS-01…06 |
| **Related** | ITP-0009 · FAT-0012 · SAT-0012 · PUN-0003 |

## Statement
The UPS system for Data Hall 1 (UPS-01…UPS-06, BAT-01…BAT-06) has completed FAT (L1),
delivery inspection (L2), pre-commissioning (L3) and SAT (L4) in accordance with ITP
MGD-ATL-QA-ITP-0009. Quality acceptance is granted **conditional upon closure of Category-A
punch items P03 and P05** (MGD-ATL-QA-PUN-0003) prior to Integrated Systems Test (L5).

| Gate | Record | Result |
|---|---|---|
| L1 FAT | MGD-MCP-CX-FAT-0012 | Pass (NCR-0037 closed) |
| L2 Delivery | MGD-ATL-QA-MIR-0031 | Pass |
| L3 Pre-Cx | MGD-NBC-CX-PCC-0012 | Pass |
| L4 SAT | MGD-NBC-CX-SAT-0012 | Pass w/ punch |

## Sign-off
| QA Mgr (Atlas) | Cx Mgr | Employer/CxA |
|---|---|---|
| M. Fernandes 20-Jun-25 | K. Nair 20-Jun-25 | NBC / Helios noted |

> *Footer:* MGD-ATL-QA-QAC-0012 Rev 0 · Confidential
