> **CONFIDENTIAL — Project Meghdoot** · Prepared by Northbridge CxA (NBC)
# COMMISSIONING CERTIFICATE — UPS SYSTEM (DH1)

| Field | Value |
|---|---|
| **Document No.** | MGD-NBC-CX-CER-0012 |
| **Revision** | 0 |
| **Status** | Issued (conditional on IST) |
| **System** | SYS-EL-03 UPS — UPS-01…06, BAT-01…06 |
| **Related** | MGD-NBC-CX-SAT-0012 · MGD-ATL-QA-QAC-0012 |

## Certification Statement
Northbridge Commissioning Authority certifies that the DH1 UPS system has satisfactorily
completed commissioning Levels **L1 (FAT), L2 (Delivery), L3 (Pre-Functional) and L4 (SAT)** in
accordance with the Commissioning Plan MGD-NBC-CX-CXP-0001 and the design intent of
MGD-ATL-EL-DBR-0002. Final system acceptance is subject to successful **L5 Integrated Systems
Test (MGD-NBC-CX-IST-0002)** and closure of Category-A punch item **P05**.

| Level | Record | Result |
|---|---|---|
| L1 | FAT-0012 | Pass (NCR-0037 closed) |
| L2 | MIR-0031 | Pass |
| L3 | PCC-0012 | Pass |
| L4 | SAT-0012 | Pass w/ punch |
| L5 | IST-0002 | Pending |

## Sign-off
| CxA (NBC) | Atlas Cx Mgr | Helios |
|---|---|---|
| T. Grigorescu 20-Jun-25 | K. Nair | R. Menon (to counter-sign at RFS) |

> *Footer:* MGD-NBC-CX-CER-0012 Rev 0 · Confidential
