> **CONFIDENTIAL — Project Meghdoot** · Prepared by Northbridge Commissioning Authority (NBC)
# COMMISSIONING PLAN

| Field | Value |
|---|---|
| **Document No.** | MGD-NBC-CX-CXP-0001 |
| **Revision** | 1 |
| **ISO 19650 Status** | A1 |
| **CxA** | Northbridge Commissioning Authority |
| **Related** | MGD-ATL-PM-REG-0001 (systems) · MGD-ATL-EL-DBR-0002 (design intent) |

## 1. Commissioning Levels (L1–L5)
| Level | Name | Tag colour | Scope |
|---|---|---|---|
| L1 | Factory Acceptance Test (FAT) | — | Verify equipment at factory vs spec before dispatch |
| L2 | Delivery & Pre-Installation | Yellow | Verify delivered, undamaged, complete |
| L3 | Pre-Functional Test (PFT) | Green | Verify correct installation before energisation |
| L4 | Functional Performance Test (SAT) | Blue | Individual systems under load & fault scenarios |
| L5 | Integrated Systems Test (IST) | White | Whole-facility integrated failure/black-building test |

## 2. System Boundary List (per Master Data Book §D)
| System ID | System | Lead |
|---|---|---|
| SYS-EL-03 | UPS & critical power | NBC |
| SYS-EL-02 | Standby generation | NBC |
| SYS-ME-01 | Chilled water plant | NBC |
| SYS-CS-01 | BMS/EPMS/DCIM | NBC |

## 3. Roles
CxA (Northbridge) witnesses and signs L1/L4/L5; Atlas executes L2/L3; vendors support all levels.

## 4. IST Philosophy (L5)
Full-load bank testing with simulated utility failure, generator start, UPS ride-through, and
cooling ride-through (TES-01). Demonstrate concurrent maintainability (Tier III) by isolating
each A/B path in turn.

## Revision History
| Rev | Date | Description |
|---|---|---|
| 0 | 20-Dec-24 | Initial |
| 1 | 20-Jan-25 | Level definitions + IST philosophy |

> *Footer:* MGD-NBC-CX-CXP-0001 Rev 1 · Confidential
