> **CONFIDENTIAL — Project Meghdoot** · Prepared by Northbridge CxA (NBC)
# COMMISSIONING DEFICIENCY LIST — DH1 SYSTEMS

| Field | Value |
|---|---|
| **Document No.** | MGD-NBC-CX-DEF-0005 |
| **Revision** | 1 |
| **Related** | MGD-NBC-CX-SAT-0012 · MGD-ATL-QA-PUN-0003 · MGD-ATL-PM-DLR-0001 |

| ID | System | Deficiency | Level found | Owner | Blocks IST? | Status |
|---|---|---|---|---|---|---|
| DEF-01 | SYS-CS-01 | EPMS point mapping mismatch STS-04 (=P05) | L4 | OCA | **Yes** | Open |
| DEF-02 | SYS-EL-03 | BAT-02 door interlock sticky (=P04) | L4 | MCP | No | Open |
| DEF-03 | SYS-CS-01 | BMS/EPMS integration incomplete (D-07) | L3/L4 | OCA | **Yes** | Open |
| DEF-04 | SYS-EL-03 | Final O&M manual outstanding (=P01) | L2 | MCP | No | Open |

**IST-blocking:** DEF-01 and DEF-03 (both OrbitControls/EPMS) must be resolved before L5.
Escalated via Delay Register D-07 and Risk R-011.

## Revision History
| Rev | Date | Description |
|---|---|---|
| 0 | 18-Jun-25 | Initial (SAT deficiencies) |
| 1 | 25-Jun-25 | Linked to punch & delay register |

> *Footer:* MGD-NBC-CX-DEF-0005 Rev 1 · Confidential
