> **CONFIDENTIAL — Project Meghdoot** · Prepared by Northbridge CxA (NBC)
# PRE-COMMISSIONING CHECKLIST — UPS (Cx Level 3, Green Tag)

| Field | Value |
|---|---|
| **Document No.** | MGD-NBC-CX-PCC-0012 |
| **Revision** | 0 |
| **Cx Level** | L3 Pre-Functional (Green Tag) |
| **Date** | 02-Jun-2025 |
| **Equipment** | UPS-01…UPS-06, BAT-01…06, STS, MBP |
| **Related** | MGD-OHM-EL-CHK-0015 (install) · MGD-NBC-CX-CXP-0001 |

| # | Pre-functional check | Criteria | Result |
|---|---|---|---|
| 1 | Installation complete per MS-0015 | checklist signed | ✔ |
| 2 | Seismic anchoring verified | Zone II (NCR-0037 closed) | ✔ |
| 3 | Terminations torqued & recorded | CBS-0004 | ✔ (P03 pending B-side) |
| 4 | IR/megger results acceptable | >1 MΩ | ✔ |
| 5 | Earthing continuity | SI-0044 | ✔ |
| 6 | EPMS/BMS comms established | to EPMS-01 | ⚠ STS-04 mapping (P05) |
| 7 | Safety interlocks / LOTO removed | HS | ✔ |
| 8 | Ready for L4 SAT | — | ✔ (with punch P03/P05) |

**Outcome (Green Tag):** Ready to proceed to L4 SAT with open punch items P03, P05
(MGD-ATL-QA-PUN-0003) to be closed before IST.

## Sign-off
| CxA (NBC) | Atlas Cx | Vendor (MCP) |
|---|---|---|
| NBC 02-Jun-25 | K. Nair | MCP |

> *Footer:* MGD-NBC-CX-PCC-0012 Rev 0 · Confidential
