> **CONFIDENTIAL — Project Meghdoot** · Prepared by Atlas EPC Solutions (Electrical)
# SITE INSTRUCTION — UPS ROOM CLEAN-EARTH BONDING

| Field | Value |
|---|---|
| **SI No.** | MGD-ATL-EL-SI-0044 |
| **Status** | Issued |
| **Date** | 08-May-2025 |
| **To** | OhmFlow Electricals (OHM) |
| **Related** | MGD-ATL-EL-RFI-0052 · DWG-1030 Rev 2 · CBS-0004 (cable C-DH1-EARTH1) |

## Instruction
Install a separate clean-earth bar in each DH1 UPS room, single-point bonded to the main earth
grid via dedicated conductor **C-DH1-EARTH1** (1C×120 Cu), per revised drawing DWG-1030 Rev 2
and RFI-0052 disposition. Label bars "CLEAN EARTH — DO NOT DISCONNECT".

## Cost/Time
Minor; within subcontract scope (no VO). Update as-built markups for DWG-1030.

## Acknowledgement
| Issued (Atlas EL) | Received (OHM) | Verified (QA) |
|---|---|---|
| P. Deshmukh 08-May-25 | OHM 08-May-25 | QA (punch P02 closed) |

> *Footer:* MGD-ATL-EL-SI-0044 · Confidential
